\documentclass{article}

\PassOptionsToPackage{numbers, compress}{natbib}
\usepackage[main,final]{neurips_2026}

\usepackage[utf8]{inputenc}
\usepackage[T1]{fontenc}
\usepackage{hyperref}
\usepackage{url}
\usepackage{booktabs}
\usepackage{amsfonts}
\usepackage{amsmath}
\usepackage{nicefrac}
\usepackage{microtype}
\usepackage{xcolor}
\usepackage{graphicx}
\usepackage{multirow}
\usepackage{algorithm}
\usepackage{algpseudocode}
\usepackage{float}
\usepackage{tikz}
\usetikzlibrary{arrows.meta,positioning,fit,calc,backgrounds}

\setcitestyle{citesep={,}}
\definecolor{cblue}{HTML}{1F4E79}
\definecolor{corange}{HTML}{E8833A}
\definecolor{cgreen}{HTML}{4E9A63}
\definecolor{cgrey}{HTML}{BFBFBF}
\definecolor{cviolet}{HTML}{5B3C99}
\definecolor{cred}{HTML}{C0392B}
\usepackage{courier}
\hypersetup{colorlinks=true,linkcolor=blue!55!black,citecolor=blue!55!black,urlcolor=blue!55!black}

\title{Entity-Token World Models and Differentiable Predictive Control for Building-Agnostic HVAC Control}

\author{%
  Lorenzo Giannuzzo$^{1,2}$ \quad Daniele Salvatore Schiera$^{1,2}$ \quad Francesco Demetrio Minuto$^{1,2}$ \\
  \textbf{Andrea Lanzini}$^{\mathbf{1,2}}$ \\[4pt]
  $^{1}$Department of Energy ``Galileo Ferraris'', Politecnico di Torino, 10129 Turin, Italy \\
  $^{2}$Energy Center Lab, Politecnico di Torino, 10138 Turin, Italy \\
  {\small\texttt{lorenzo.giannuzzo@polito.it}, \texttt{daniele.schiera@polito.it},} \\
  {\small\texttt{francesco.minuto@polito.it}, \texttt{andrea.lanzini@polito.it}}
}

\begin{document}

\maketitle

\begin{abstract}
A single controller for the Heating, Ventilation and Air Conditioning (HVAC) systems of unseen buildings has to cope with a different number of zones, air handlers and thermal properties in every building and with climates ranging from subarctic winters to tropical summers. This work addresses the Smart Buildings Challenge with a policy that learns its own control logic, without deep reinforcement learning and without imitating an existing controller. Every zone, air handler and plant is represented as a token, and a transformer whose attention is biased only by the structural relation between tokens is used both as a world model of the building and as the policy, thereby making both independent of the building size. The policy is trained by Differentiable Predictive Control (DPC), backpropagating the competition reward through closed-loop rollouts of up to 24 hours inside the world model, which is refined in successive on-policy rounds. On the 30 official scenarios evaluated over 14 days, the final policy reduces the mean absolute step reward from 0.0591 for the shipped PID baseline to 0.0106, and it reaches 0.013 on the Kaggle public leaderboard. The experiments further indicate that the calibration of the world model on the reward terms matters more than its average temperature error.
\end{abstract}

\section{Introduction}

HVAC systems are still mostly operated by rule-based logic tuned by hand for each building \cite{drgona2020mpc,wang2020rl}, since model predictive control and reinforcement learning, despite large savings on individual buildings, require a model or a training process specific to every building \cite{pinto2022transfer}. The Smart Buildings Challenge \cite{goldfeder2026smart}, built on the Smart Buildings Control Suite simulator \cite{goldfeder2024smart}, makes this obstacle explicit by asking for one policy that controls buildings never seen during development, with different floor plans, numbers of zones and air handlers, envelope materials and weather, and that is scored on a reward combining occupant comfort, energy cost and carbon emissions.

The approach presented here rests on two choices. First, the building is described as a set of entities (zones, air handlers, the hot-water system and a global token for weather and time), and the same transformer architecture, with attention biased by the structural relation between entities, is used for a world model of the building and for the policy, so that both apply to any building without modification. Second, the policy is not trained by trial and error on the simulator, nor by imitation of a baseline controller, but by DPC \cite{drgona2022dpc}: the competition reward is rebuilt from the world-model predictions and maximized by backpropagation through closed-loop rollouts, thereby letting the policy derive its own control logic from the physics captured by the world model, as outlined in Figure~\ref{fig:architecture}. The main contributions of this work are the following:
\begin{itemize}
  \item an entity-token world model with long thermal memory, refined in on-policy rounds, with a closed-loop temperature error of 0.82 K after 24 hours on unseen buildings;
  \item a DPC scheme with a 24-hour horizon and a command filter inside the rollouts, which reaches 0.0106 locally and 0.013 on Kaggle, against 0.0591 for the shipped baseline;
  \item an analysis showing that the calibration of the world model on the reward terms, rather than its average error, determines the quality of the policy.
\end{itemize}

\section{Related Works}

The Smart Buildings Challenge \cite{goldfeder2026smart} is the first benchmark in which a single HVAC policy is evaluated on unseen buildings generated at scale with the simulator of the Smart Buildings Control Suite \cite{goldfeder2024smart}, whereas BOPTEST \cite{blum2021boptest} provides detailed individual test cases. Model Predictive Control (MPC) is the reference for advanced building control \cite{drgona2020mpc}, although its dependence on a model identified for every building limits its scalability. Deep reinforcement learning has been applied to HVAC control since \cite{wei2017drl}, with sample efficiency, safety and transfer to new buildings as its main obstacles \cite{wang2020rl,pinto2022transfer}.

Differentiable MPC \cite{amos2018diffmpc} embeds an optimization problem in a policy and has been applied to HVAC control with a linear model \cite{chen2019gnurl}, whereas DPC \cite{drgona2022dpc}, adopted in this work, trains an explicit neural policy offline by differentiating a control objective through a model of the system. Learned world models \cite{ha2018world,hafner2020dreamer} allow policies to be trained in imagination, at the risk of exploiting model errors \cite{janner2019mbpo}; short-horizon actor-critic methods such as SHAC \cite{xu2022shac} address long horizons with a learned value function, whereas the present work relies on an accurate world model and on gradient damping to differentiate directly through horizons of 24 hours. The entity-token architecture follows the transformer \cite{vaswani2017attention}, and the attention bias depending on the relation between two nodes is inspired by Graphormer \cite{ying2021graphormer}.

\section{Methods}

\subsection{Problem Setting}

At every 5-minute step $t$, the policy receives the observation $o_t$ of a building with $V$ zones and $K$ air handlers, which contains the measurements of every zone, air handler and hot-water system, the comfort-mode flags, the occupancy and the time, and it returns the action $a_t$, made of the damper and reheat commands of every zone, the run state, supply-air temperature, pressure and recirculation of every air handler and the run state, water temperature and pressure of the hot-water system. The step reward combines occupant comfort, energy cost and carbon emissions as follows:
\begin{equation}
r_t = w_p\, R_t - w_e\, \tilde{E}_t - w_c\, \tilde{C}_t ,
\label{eq:reward}
\end{equation}
where $w_p$, $w_e$ and $w_c$ are the weights fixed by the competition, $\tilde{E}_t$ and $\tilde{C}_t$ are the energy cost and the carbon emissions of electricity and natural gas, each normalized by its value at the maximum consumption rates, and $R_t \le 0$ is the productivity regret of the occupants, defined as:
\begin{equation}
R_t = -\frac{p_{\max}}{p_{\max} - p_{\min}} \, \frac{\sum_v n_{v,t}\, \varphi(\delta_{v,t})}{\sum_v n_{v,t}}, \qquad \delta_{v,t} = \max\big(T_{v,t} - T^{\mathrm{c}}_{v,t},\; T^{\mathrm{h}}_{v,t} - T_{v,t},\; 0\big),
\label{eq:regret}
\end{equation}
where $n_{v,t}$ is the number of occupants of zone $v$, $T_{v,t}$, $T^{\mathrm{h}}_{v,t}$ and $T^{\mathrm{c}}_{v,t}$ are its air temperature and its heating and cooling setpoints, $p_{\max}$ and $p_{\min}$ are the maximum and minimum productivity per person-hour, and the shortfall $\varphi(\delta) = \delta/\delta_0$ for $\delta \le \delta_0$ and $\varphi(\delta) = 1 + \big((\delta - \delta_0)/\delta_0\big)^2$ beyond the reference deviation $\delta_0$ grows linearly and then quadratically with the distance from the comfort band. The score of a policy is the mean absolute step reward $S = \frac{1}{N}\sum_t |r_t|$ over the $N$ steps of all scenarios, so that lower is better.

\subsection{Entity-Token Architecture}

\begin{figure}[t]
\centering
\resizebox{\linewidth}{!}{%
\begin{tikzpicture}[
  font=\scriptsize,
  box/.style={draw, rounded corners=2pt, align=center, inner sep=3pt, fill=white},
  arr/.style={-{Stealth[length=1.8mm]}, thick, cblue!85!black},
  grad/.style={-{Stealth[length=1.8mm]}, thick, dashed, cred!90!black},
  panel/.style={draw=black, rounded corners=4pt, fill=cgrey!22},
  zn/.style={circle, draw, fill=cblue!20, inner sep=0pt, minimum size=4mm},
  an/.style={rectangle, draw, fill=cred!30, inner sep=0pt, minimum size=4mm},
  hn/.style={rectangle, draw, fill=cviolet!25, inner sep=0pt, minimum size=4mm},
  gn/.style={rectangle, draw, fill=cgrey!70, inner sep=0pt, minimum size=4mm}]
% ---------- panels
\begin{scope}[on background layer]
\node[panel, minimum width=3.5cm, minimum height=7.0cm, anchor=north west] (PA) at (0,0) {};
\node[panel, minimum width=6.35cm, minimum height=7.0cm, anchor=north west] (PB) at (3.65,0) {};
\node[panel, minimum width=4.3cm, minimum height=7.0cm, anchor=north west] (PC) at (10.2,0) {};
\end{scope}
\node[anchor=north west, font=\footnotesize\bfseries] at (0.1,-0.08) {(a) Data \& Rounds};
\node[anchor=north west, font=\footnotesize\bfseries] at (3.75,-0.08) {(b) Entity-Token Transformer};
\node[anchor=north west, font=\footnotesize\bfseries] at (10.3,-0.08) {(c) DPC \& Deployment};
% ---------- panel A
\node[box, text width=2.9cm] (gen) at (1.75,-1.05) {Official Building Generator\\ $\approx$140 Buildings, 6 Climates};
\node[box, text width=2.9cm] (sim) at (1.75,-2.35) {SBsim Simulator\\ 5-Minute Steps};
\node[box, text width=2.9cm] (dat) at (1.75,-3.75) {Episodes $\mathcal{D}$\\ Exploration Policy\\ + On-Policy Rounds $\mathcal{D}_n$};
\node[box, text width=2.9cm, fill=cblue!12] (wmt) at (1.75,-5.35) {World-Model Training\\ Closed-Loop Unrolls\\ 4, 12, 24 h, Loss (\ref{eq:wmloss})};
\draw[arr] (gen) -- (sim);
\draw[arr] (sim) -- (dat);
\draw[arr] (dat) -- (wmt);
% ---------- panel B: building graph
\node[an] (a1) at (4.45,-0.85) {};
\node[an] (a2) at (5.55,-0.85) {};
\node[zn] (z1) at (4.1,-1.6) {}; \node[zn] (z2) at (4.75,-1.6) {};
\node[zn] (z3) at (5.3,-1.6) {}; \node[zn] (z4) at (5.9,-1.6) {};
\node[hn] (h) at (6.45,-0.85) {}; \node[gn] (g) at (6.45,-1.6) {};
\draw (a1)--(z1) (a1)--(z2) (a2)--(z3) (a2)--(z4);
\draw[densely dotted] (h)--(a2) (g)--(z4);
\node[align=center, font=\tiny] at (5.27,-2.08) {Building Graph: Zones, Air\\ Handlers, Plant, Global Token};
% relation matrix
\begin{scope}[shift={(7.05,-0.6)}]
\foreach \i in {0,...,5} \foreach \j in {0,...,5} {
  \pgfmathtruncatemacro{\r}{ifthenelse(\i==\j,9,ifthenelse(\i<4 && \j<4, ifthenelse((\i<2 && \j<2) || (\i>1 && \j>1),0,1), ifthenelse(\j==4 || \i==4, 6, 7)))}
  \pgfmathsetmacro{\c}{10+8*\r}
  \fill[cviolet!\c!white] (\j*0.2,-\i*0.2) rectangle ++(0.2,-0.2);
}
\draw (0,0) rectangle (1.2,-1.2);
\end{scope}
\node[align=center, font=\tiny] at (7.65,-2.08) {Relation Map $\rho(i,j)$,\\ 10 Types};
\node[box, text width=1.2cm, font=\tiny] (bias) at (9.3,-1.2) {Learned Bias\\ $b^{(\ell,h)}_{\rho}$ Per\\ Layer, Head};
\draw[arr] (6.85,-1.2) -- (7.0,-1.2);
\draw[arr] (8.3,-1.2) -- (bias.west);
% layer stack
\node[box, text width=4.6cm, fill=cred!14] (enc) at (6.4,-2.78) {Type Encoders \& Embeddings (\ref{eq:tokens}),\\ One Token Per Entity};
\node[box, text width=4.4cm, fill=cblue!10] (att) at (6.4,-4.1) {LayerNorm $\rightarrow$ Multi-Head Attention\\ With Relation Bias (\ref{eq:attention})};
\node[box, text width=4.4cm, fill=cblue!10] (ffn) at (6.4,-4.95) {LayerNorm $\rightarrow$ Feed-Forward,\\ Residuals (\ref{eq:layer})};
\node[draw, circle, inner sep=0pt, minimum size=3mm, fill=white] (p1) at (9.15,-4.1) {$+$};
\node[draw, circle, inner sep=0pt, minimum size=3mm, fill=white] (p2) at (9.15,-4.95) {$+$};
\begin{scope}[on background layer]
\node[draw, dashed, rounded corners=2pt, fit=(att)(ffn)(p1)(p2), inner sep=4pt] (blk) {};
\end{scope}
\node[anchor=south west, font=\scriptsize\bfseries] at (blk.north west) {$\times L$ Layers};
\draw[arr] (enc.south) -- (att.north);
\draw[arr] (att) -- (p1);
\draw[arr] (ffn) -- (p2);
\draw[arr] (p1) -- (p2);
\draw[arr] (att.south) -- (ffn.north);
\draw[arr] (bias.south) -- (9.3,-2.55) -| (p1.north);
% heads
\node[box, text width=2.75cm, fill=cblue!12] (wmh) at (5.25,-6.25) {\textbf{World Model} $f_\phi$\\ $\Delta T_v$, Sensors, Power\\ 4 Layers, Width 128};
\node[box, text width=2.75cm, fill=cviolet!12] (pih) at (8.45,-6.25) {\textbf{Policy} $\pi_\theta$\\ Zone, AHU, Plant Commands\\ 3 Layers, Width 64};
\draw[arr] (blk.south -| wmh) -- (wmh);
\draw[arr] (blk.south -| pih) -- (pih);
% ---------- panel C: DPC loop
\node[box, text width=1.45cm, fill=cviolet!12] (pi) at (11.15,-1.0) {Policy $\pi_\theta$};
\node[box, text width=1.95cm] (flt) at (13.4,-1.0) {Filter (\ref{eq:filter})\\ $\alpha = 0.3$};
\node[box, text width=1.95cm, fill=cblue!12] (wm) at (13.4,-2.45) {World Model $f_\phi$\\ Memory (\ref{eq:memory})};
\node[box, text width=1.45cm] (rew) at (11.15,-2.45) {Reward (\ref{eq:reward})\\ From $\hat{T}$, $\hat{P}$};
\draw[arr] (pi) -- node[above, font=\tiny] {$u$} (flt);
\draw[arr] (flt) -- node[right, font=\tiny] {$\tilde{u}$} (wm);
\draw[arr] (wm) -- (rew);
\draw[arr] (wm.north west) -- node[above right, font=\tiny, pos=0.45, inner sep=1pt] {$\hat{s}_{k+1}$} (pi.south east);
\draw[grad] (10.8,-2.12) -- node[right, font=\tiny, text=cred!90!black] {$\nabla_\theta J$} (10.8,-1.3);
\node[font=\tiny, align=center, text=cred!90!black] at (12.4,-3.2) {Gradient Damped By $\lambda$ (\ref{eq:damp})};
\node[font=\tiny, align=center] at (12.4,-3.5) {Horizon $H$: 12 $\rightarrow$ 24 h, Objective (\ref{eq:dpc})};
\node[box, text width=3.6cm, fill=cred!14] (dep) at (12.35,-4.55) {\textbf{Deployment}: $\pi_\theta$ + Filter (\ref{eq:filter})\\ On Unseen Buildings (Kaggle),\\ No Retraining};
\node[box, text width=3.6cm] (onp) at (12.35,-6.0) {New On-Policy Round:\\ $\pi_\theta$ Runs 14-Day Episodes,\\ Half Of Each Batch From $\mathcal{D}_n$};
\draw[arr] (12.35,-3.7) -- (dep.north);
\draw[arr] (dep) -- (onp);
% ---------- cross-panel arrows
\draw[arr] (wmt.east) -- (wmh.west);
\draw[arr] (pih.east) -- (10.1,-6.25) |- (pi.west);
\draw[arr] (onp.south) -- (12.35,-7.25) -- (-0.25,-7.25) |- (gen.west);
\node[font=\tiny, anchor=north] at (6.0,-7.27) {Next Round: Fine-Tune $f_\phi$ On $\mathcal{D} \cup \mathcal{D}_n$, Retrain $\pi_\theta$};
\end{tikzpicture}}
\caption{Overview of the method: (a) data collection on generated buildings and on-policy rounds; (b) entity-token transformer shared by the world model and the policy (same structure, separate weights), with Graphormer-style attention biases given by the relation between two entities; (c) DPC training of the policy through the world model and deployment on unseen buildings.}
\label{fig:architecture}
\end{figure}

As can be observed in Figure~\ref{fig:architecture}(b), a building is represented by $N_b = V + K + 2$ tokens, one per zone, one per air handler, one for the hot-water system and one global token. The input vector $\mathrm{in}_i$ of a zone concatenates its normalized observations, its last three temperature changes, its previous commands and seven static descriptors of the floor plan (floor area, exterior-wall exposure, floor position and number of zones on the same air handler); air-handler and hot-water tokens concatenate their sensors, including the outdoor air temperature, with their previous commands, while the global token carries the comfort-mode flags, the occupancy and the time, together with the hours to the next scheduled comfort period for the policy. Every input vector is first embedded as follows:
\begin{equation}
x^{(0)}_i = \mathrm{MLP}_{c(i)}(\mathrm{in}_i) + e_{c(i)} ,
\label{eq:tokens}
\end{equation}
where $c(i) \in \{\mathrm{zone}, \mathrm{ahu}, \mathrm{hws}, \mathrm{glob}\}$ is the type of token $i$, $\mathrm{MLP}_c$ is a two-layer encoder specific to that type and $e_c \in \mathbb{R}^d$ is a learned type embedding of the model width $d$. The tokens are then processed jointly by $L$ pre-norm transformer layers \cite{vaswani2017attention}, each made of an attention block and a feed-forward block with residual connections:
\begin{equation}
\bar{x}^{(\ell)}_i = x^{(\ell-1)}_i + \sum_{h=1}^{n_h} W^{(\ell,h)}_O \sum_{j=1}^{N_b} A^{(\ell,h)}_{ij}\, v^{(\ell,h)}_j , \qquad x^{(\ell)}_i = \bar{x}^{(\ell)}_i + \mathrm{FFN}^{(\ell)}\big(\mathrm{LN}(\bar{x}^{(\ell)}_i)\big),
\label{eq:layer}
\end{equation}
where $\mathrm{LN}$ is layer normalization, $\mathrm{FFN}^{(\ell)}$ a two-layer perceptron with GELU activation, $n_h$ the number of heads, $v^{(\ell,h)}_j$ the value vector of token $j$ and $W^{(\ell,h)}_O$ the output projection of head $h$. The only structural information about the building enters through the attention weights $A^{(\ell,h)}_{ij}$, in the spirit of Graphormer \cite{ying2021graphormer}:
\begin{equation}
A^{(\ell,h)}_{ij} = \mathrm{softmax}_j\!\left( \frac{q^{(\ell,h)}_i \cdot k^{(\ell,h)}_j}{\sqrt{d/n_h}} + b^{(\ell,h)}_{\rho(i,j)} \right),
\label{eq:attention}
\end{equation}
where $q^{(\ell,h)}_i$ and $k^{(\ell,h)}_j$ are the query and key vectors computed from $\mathrm{LN}(x^{(\ell-1)})$, $\rho(i,j)$ is one of ten relations between two tokens, determined only by the map of zones to air handlers (for instance, two zones on the same air handler, or a zone and its own air handler), and $b^{(\ell,h)}_{\rho}$ is a learned scalar per relation, layer and head, initialized to zero. Since no parameter depends on $V$ or $K$, the same weights apply to every building. Separate linear heads read the output tokens $x^{(L)}_i$: the continuous commands of the policy pass through a hyperbolic tangent, while its on/off commands use a hard threshold in the forward pass and the gradient of the underlying sigmoid in the backward pass (straight-through estimator).

\subsection{World Model}
\label{sec:wm}

Given the state $s_t$, that is, the token inputs above, the action $a_t$ and the exogenous inputs $x_t$ read from the episode (weather, setpoints, occupancy, tariffs and carbon intensities), the world model $f_\phi$ predicts the next actuator readbacks of every zone, the next sensor values of every air handler and of the hot-water system, the zone temperatures and the power of the building, the last two as follows:
\begin{equation}
\begin{aligned}
\hat{T}_{v,t+1} &= \hat{T}_{v,t} + \sigma_{\Delta T}\, y^{T}_{v,t}, \\
\hat{P}^{\mathrm{el}}_t &= P^{\mathrm{el}}_{0} \Big(\textstyle\sum_{k} \mathrm{softplus}(y^{\mathrm{el}}_{k,t}) + \mathrm{softplus}(y^{\mathrm{el}}_{\mathrm{hws},t})\Big), \\
\hat{P}^{\mathrm{gas}}_t &= P^{\mathrm{gas}}_{0} \Big(\textstyle\sum_{v} \mathrm{softplus}(y^{\mathrm{gas}}_{v,t}) + \mathrm{softplus}(y^{\mathrm{gas}}_{\mathrm{hws},t})\Big),
\end{aligned}
\label{eq:wmout}
\end{equation}
where $y^{T}_{v,t}$ is the output of the zone head for the normalized temperature change, $\sigma_{\Delta T}$ the standard deviation of the 5-minute temperature changes in the training data, $y^{\mathrm{el}}$ and $y^{\mathrm{gas}}$ the outputs of the air-handler, zone and hot-water heads for the electric power of fans and pumps and for the gas power of reheat and boiler, and $P^{\mathrm{el}}_{0} = 80$~kW and $P^{\mathrm{gas}}_{0} = 205$~kW scale constants; the softplus keeps every contribution non-negative, and the reward (\ref{eq:reward}) is rebuilt exactly from $\hat{T}$ and $\hat{P}$. Since walls and interior mass store heat that is not observed, each zone token is augmented by a long memory of exponential averages:
\begin{equation}
m^{(z,\tau)}_{v,t+1} = \beta_\tau\, m^{(z,\tau)}_{v,t} + (1 - \beta_\tau)\, z_{v,t+1}, \qquad \beta_\tau = e^{-1/\tau},
\label{eq:memory}
\end{equation}
where the signal $z$ is the zone temperature, with time constants $\tau$ of 12, 72 and 288 steps (1, 6 and 24 hours), the reheat and damper commands, with 6 and 24 hours, and the outdoor air temperature, with 6 and 24 hours; during a rollout the averages are updated from the predicted temperatures $\hat{T}$.

The model is trained on closed-loop unrolls of $U \in \{48, 144, 288\}$ steps (4, 12 and 24 hours), in which its own predictions are fed back while the logged actions are replayed, by minimizing the following loss:
\begin{equation}
\mathcal{L}(\phi) = \frac{1}{U} \sum_{k=1}^{U} \Big( \frac{\sum_v \omega_{v,k}\, (\hat{T}_{v,k} - T_{v,k})^2}{\sigma_{\Delta T}^2 \sum_v \omega_{v,k}} + w_R \Big(\frac{\hat{R}_k - R_k}{\sigma_R}\Big)^2 + w_s\, \mathcal{L}^{\mathrm{sens}}_k + w_P\, \big\| \hat{P}_k - P_k \big\|^2 \Big),
\label{eq:wmloss}
\end{equation}
where $\omega_{v,k} = 1 + 3\cdot\mathbb{I}[\,n_{v,k} > 0 \text{ and } T_{v,k} \text{ within 1 K of or outside the comfort band}\,]$ concentrates the accuracy where the reward is sensitive to temperature errors, the second term matches the regret (\ref{eq:regret}) directly, with $\sigma_R = 0.1$, so that the error is measured in the units of the DPC objective, $\mathcal{L}^{\mathrm{sens}}_k$ is the mean squared error on the normalized readbacks and sensors, and $w_R$, $w_s$ and $w_P$ are the weights in Table~\ref{tab:hyper}; unrolls longer than 4 hours are recomputed in the backward pass (gradient checkpointing), so that memory does not grow with $U$.

The training data come from about 140 buildings produced by the official generator, with seeds disjoint from all evaluation sets, under six weather stations (Atlanta, Denver, Fairbanks, Minneapolis, Phoenix and Singapore). The first episodes come from an exploration policy switching between the shipped PID controller, its noisy version, randomly held setpoints and extreme plant states; afterwards, policy and world model alternate in on-policy rounds (Algorithm~\ref{alg:train}), in which the current policy runs one long episode per building, partly with action noise, and the world model is fine-tuned with half of each batch from the new episodes, thereby correcting it in the states that the policy visits. Five successive world models are compared in Section~\ref{sec:results}: WM-1 and WM-2 come from the exploration data and the first rounds, WM-3 introduces the memory (\ref{eq:memory}) and the 24-hour unrolls, WM-4 adds a round of the first filtered policy, and WM-5 a round in which a quarter of the segments hold the plant setpoints at random levels.

\begin{algorithm}[!htbp]
\caption{On-policy rounds of world-model training and DPC training of the policy.}
\label{alg:train}
\small
\begin{algorithmic}[1]
\State $\mathcal{D} \gets$ exploration episodes on the generated buildings; train $f_\phi$ on $\mathcal{D}$ with (\ref{eq:wmloss})
\For{round $n = 1, 2, \dots$}
  \For{iteration $i = 1, \dots, I$} \Comment{DPC, warm-started from the previous policy}
    \State $H \gets$ curriculum horizon; sample an episode and $B$ start indices $t_0$; $\hat{s}_{t_0} \gets s_{t_0}$
    \For{$k = 0, \dots, H-1$}
      \State $\tilde{u} \gets \alpha\, \pi_\theta(\hat{s}_{t_0+k}) + (1-\alpha)\,\tilde{u}$ (\ref{eq:filter}); \quad $\hat{s}_{t_0+k+1} \gets f_\phi(\hat{s}_{t_0+k}, \tilde{u}, x_{t_0+k})$; \quad memory (\ref{eq:memory})
      \State $\hat{r}_{t_0+k} \gets$ reward rebuilt from $\hat{T}$ and $\hat{P}$ (\ref{eq:dpc}); \quad damp the state gradient (\ref{eq:damp})
    \EndFor
    \State $\theta \gets \mathrm{AdamW}(\theta, -\nabla_\theta J)$ with clipped gradient norm, unless the loss is not finite
  \EndFor
  \State $\mathcal{D}_n \gets$ one 14-day episode per generated building with $\pi_\theta$, partly with action noise
  \State fine-tune $f_\phi$ on $\mathcal{D} \cup \mathcal{D}_n$, half of every batch from $\mathcal{D}_n$; \quad $\mathcal{D} \gets \mathcal{D} \cup \mathcal{D}_n$
\EndFor
\end{algorithmic}
\end{algorithm}

\subsection{Differentiable Predictive Control}

The policy is trained by DPC \cite{drgona2022dpc}, as detailed in the inner loop of Algorithm~\ref{alg:train} and in Figure~\ref{fig:architecture}(c). From a batch of true start states $s_{t_0}$ drawn from the collected episodes, the policy acts on the predicted states, the world model predicts the next state with the exogenous inputs of the episode and the reward is rebuilt from the prediction, so that the following objective is maximized by backpropagation through the whole closed loop:
\begin{equation}
J(\theta) = \mathbb{E}_{s_{t_0}}\Big[\frac{1}{H}\sum_{k=0}^{H-1} \gamma^k \, \hat{r}_{t_0+k}\Big], \qquad \hat{r}_t = \kappa \, w_p \hat{R}_t - w_e \hat{\tilde{E}}_t - w_c \hat{\tilde{C}}_t ,
\label{eq:dpc}
\end{equation}
where $H$ is the horizon, $\gamma$ the discount factor, $\hat{r}_t$ the reward (\ref{eq:reward}) computed from the predicted temperatures and power of (\ref{eq:wmout}), and $\kappa > 1$ a factor on the comfort term that counteracts the tendency of the policy to trade comfort for energy inside the world model. Three mechanisms make the optimization over horizons of hundreds of steps stable and transferable to the simulator. First, the gradient carried by the predicted state from one step to the previous one is damped without changing its value:
\begin{equation}
\hat{s}_{k+1} \leftarrow \mathrm{sg}(\hat{s}_{k+1}) + \lambda \big(\hat{s}_{k+1} - \mathrm{sg}(\hat{s}_{k+1})\big),
\label{eq:damp}
\end{equation}
where $\mathrm{sg}(\cdot)$ is the stop-gradient operator and $\lambda < 1$ the damping factor, so that the credit assigned to an action by a reward $h$ steps later is weighted by $\lambda^h$ and the backpropagation does not explode. Second, since the policy otherwise reacts to world-model errors with fast oscillating commands, which the real plant does not reward, every continuous command is filtered both inside the rollouts and at deployment:
\begin{equation}
\tilde{u}_t = \alpha\, u_t + (1 - \alpha)\, \tilde{u}_{t-1},
\label{eq:filter}
\end{equation}
where $u_t$ is the command produced by the policy, $\tilde{u}_t$ the command applied to the building and $\alpha \in (0, 1]$ the filter coefficient; on/off commands are not filtered, and the policy receives $\tilde{u}_{t-1}$ as its previous action, exactly as in the building. Third, the horizon follows a curriculum from 12 to 24 hours, which is long enough for the policy to experience the effect of preheating before occupancy and of letting the building drift at night and over the weekend. The start states exclude the generated buildings larger than the official size range, and every policy is warm-started from the policy of the previous round. The architecture and training settings of both networks are listed in Table~\ref{tab:hyper}.

\begin{table}[!htbp]
\caption{Architecture and training settings of the world model and of the final policy.}
\label{tab:hyper}
\centering
\footnotesize
\setlength{\tabcolsep}{3pt}
\begin{minipage}[t]{0.49\linewidth}\centering
\begin{tabular}{ll}
\toprule
\multicolumn{2}{l}{World Model} \\
\midrule
Layers, width, heads, feed-forward & 4, 128, 4, 256 \\
Parameters & 0.61 M \\
Unroll lengths $U$ [steps] & 48, 144, 288 \\
Loss weights $w_R$, $w_s$, $w_P$ & 5, 0.3, 10 \\
Memory time constants $\tau$ [steps] & 12, 72, 288 \\
Batch, steps per round & 16 unrolls, 1000 \\
Optimizer, learning rate & AdamW, $5\cdot10^{-5}$ \\
\bottomrule
\end{tabular}
\end{minipage}\hfill
\begin{minipage}[t]{0.49\linewidth}\centering
\begin{tabular}{ll}
\toprule
\multicolumn{2}{l}{Policy And DPC} \\
\midrule
Layers, width, heads, feed-forward & 3, 64, 4, 128 \\
Parameters & 0.12 M \\
Horizon $H$ (curriculum) [steps] & 144, 288 \\
Discount $\gamma$, damping $\lambda$ & 0.995, 0.99 \\
Comfort factor $\kappa$, filter $\alpha$ & 1.8, 0.3 \\
Batch $B$, iterations $I$ & 24 starts, 400 \\
Optimizer, learning rate & AdamW, $3\cdot10^{-4}$ \\
\bottomrule
\end{tabular}
\end{minipage}
\end{table}

\section{Results}
\label{sec:results}

\subsection{Evaluation Protocol}

Policies are evaluated in the simulator on the 30 official scenarios (six buildings under five weather stations), none of which is used for training, over 14 days, so that every episode includes a weekend and a Monday start-up. The local 14-day score proved to be a reliable predictor of the Kaggle evaluation, with a ratio between the two of 1.23, 1.29 and 1.23 for the three policies submitted, against 1.39 and 1.48 for the 7-day protocol.

\subsection{Overall Performance}

The progression of the method is summarized in Figure~\ref{fig:progression} and its effect on the individual scenarios in Figure~\ref{fig:scenarios}.
\begin{figure}[!htbp]
\centering
\begin{minipage}[b]{0.585\linewidth}\centering
\includegraphics[width=\linewidth]{figures/progression.pdf}
\caption{Mean absolute step reward of the shipped PID baseline and of the successive stages of the method, on the 30 official scenarios over 14 days and on the Kaggle public leaderboard.}
\label{fig:progression}
\end{minipage}\hfill
\begin{minipage}[b]{0.385\linewidth}\centering
\includegraphics[width=\linewidth]{figures/scenarios.pdf}
\caption{Score of each official scenario (14 days): filtered policy on WM-3 against the final policy; points below the diagonal are improvements.}
\label{fig:scenarios}
\end{minipage}
\end{figure}

As can be observed in Figure~\ref{fig:progression}, the first entity-token policy trained by DPC already reduces the score of the PID baseline by 74\% (from 0.0591 to 0.0155), and every following stage brings a further reduction, down to 0.0106 for the final policy, that is, 0.013 on the Kaggle public leaderboard against 0.019 for the first submission.

As can be observed in Figure~\ref{fig:scenarios}, the final policy is better in 23 of the 30 scenarios, with the largest reductions in the cold climates (Fairbanks 1 from 0.089 to 0.068, Fairbanks 8 from 0.046 to 0.027). Figure~\ref{fig:examples} shows two heating scenarios in very different climates, Fairbanks 1 in January (outdoor air below $-35\,^{\circ}$C) and Denver 8 in November.

\begin{figure}[t]
\centering
\includegraphics[width=\linewidth]{figures/examples.pdf}
\caption{First week of Fairbanks 1 (official building 1, from 1 January) and of Denver 8 (official building 2, from 5 November): outdoor air temperature, 10th percentile of the zone temperatures and natural gas power of the filtered policy trained on WM-3 and of the final policy.}
\label{fig:examples}
\end{figure}

As can be observed in Figure~\ref{fig:examples}, both policies switch the plant off at night and over the weekend, and the difference lies in the heat delivered during occupancy: in Fairbanks 1 the final policy heats more in the second half of each working day, thereby keeping the coldest zones closer to the setpoint with 11\% more gas (weekly mean step reward from $-0.0650$ to $-0.0548$), and in Denver 8 its coldest zones reach the setpoint sooner after the morning start (from $-0.0174$ to $-0.0121$). Over the 30 scenarios the comfort term is more than halved (from 0.0065 to 0.0026), while energy and carbon grow slightly (from 0.0074 to 0.0080).

\subsection{World-Model Quality and Policy Quality}

Table~\ref{tab:wm} relates the diagnostics of the five world models, computed from 1080 start states of 45 clean episodes, to the policies trained on each model.

\begin{table}[!htbp]
\caption{World models (Section~\ref{sec:wm}) after 24 hours: temperature error and bias, ratio of predicted to true comfort and energy terms, and 14-day score of the policies trained on them.}
\label{tab:wm}
\centering
\footnotesize
\setlength{\tabcolsep}{4pt}
\begin{tabular}{lcccccl}
\toprule
World & Replay & Closed-Loop & Closed-Loop & Comfort & Energy & Policy (Horizon) \\
Model & MAE [K] & MAE [K] & Bias [K] & Pred./True & Pred./True & 14-Day Score [-] \\
\midrule
WM-1 & 1.38 & 1.13 & $+0.43$ & 0.96 & 0.95 & Entity-Token (6--12 h): 0.0155 \\
WM-2 & 1.50 & 1.35 & $+1.07$ & 0.92 & 1.09 & -- \\
WM-3 & 0.87 & 0.87 & $-0.18$ & 1.22 & 1.22 & Filter (6--12 h): 0.0139 \\
WM-4 & 0.89 & 0.82 & $+0.06$ & 1.00 & 1.10 & Filter (6--12 h): 0.0133 \\
    &      &      &         &      &      & Filter In Training (24 h): \textbf{0.0106} \\
WM-5 & 0.78 & 0.79 & $-0.01$ & 1.07 & 1.20 & Filter In Training (24 h): 0.0121 \\
\bottomrule
\end{tabular}
\end{table}

As reported in Table~\ref{tab:wm}, the memory of WM-3 reduced the 24-hour error by about 35\% with respect to WM-2, and the round of WM-4 removed the temperature bias and the overestimation of discomfort (from 1.22 to 1.00). WM-5 has the lowest error of all, yet the same recipe yields a worse policy on it than on WM-4 (0.0121 against 0.0106): WM-5 overestimates the comfort term by 7\% and the energy term by 20\%, and its policy spends more energy than needed, especially in warm climates. This can primarily be attributed to the DPC gradient, which follows the predicted reward rather than the temperature, so that a systematic bias on the reward terms steers the policy, whereas random temperature errors largely average out.

\subsection{Long Horizon And Command Filter}

The largest gain in Figure~\ref{fig:progression} (from 0.0133 to 0.0106) combines the 24-hour horizon with the filter inside the training rollouts, two elements effective only together and on an accurate world model: on WM-4, the filter with a 6 to 12-hour horizon yields 0.0182, since short rollouts do not reveal the benefit of acting earlier with slower commands. On WM-2, whose 24-hour error is 1.35 K (Table~\ref{tab:wm}), the long horizon instead degraded the 7-day score from 0.0195 to 0.0328, since the policy exploited the accumulated errors.

\section{Conclusion}

This work has shown that a single policy for unseen buildings can be obtained without deep reinforcement learning and without imitation, by differentiating the competition reward through closed-loop rollouts of an entity-token world model, thereby reducing the score of the shipped PID baseline by 82\% and reaching 0.013 on the Kaggle public leaderboard. The main driver of performance is the world model, in particular its calibration on the reward terms and its accuracy over the horizon. The next steps are the variance between training seeds, ensembles of world models and planning at deployment.

\paragraph{Acknowledgments.} This work was carried out within the CREALab project, funded by the Italian Ministry of the Environment and Energy Security (MASE) under the Mission Innovation 2.0 program (project code MI\_FAE\_00326).

\clearpage
\renewcommand{\bibfont}{\small}
\setlength{\bibsep}{2pt plus 0.5pt}
\bibliographystyle{plainnat}
\bibliography{references}

\end{document}
